<!DOCTYPE html>
<html lang="vi" class="vi">
<head>
<meta charset="UTF-8"/>
<meta name="viewport" content="width=device-width,initial-scale=1.0"/>
<title>PCCC cho Hệ thống Lưu trữ Pin BESS — Áp dụng NFPA 855 tại Việt Nam | VIETSAFE E&amp;C</title>
<meta name="description" content="Hướng dẫn thiết kế PCCC cho hệ thống lưu trữ pin BESS theo NFPA 855: phân loại EQ, phát hiện thermal runaway, hệ thống suppression và luận chứng kỹ thuật theo Luật PCCC 55/2024."/>
<meta name="keywords" content="PCCC BESS, NFPA 855 Việt Nam, battery energy storage fire safety, thermal runaway, hệ thống lưu trữ pin PCCC, điện mặt trời PCCC, ESS fire protection"/>
<meta name="robots" content="index,follow,max-snippet:-1,max-image-preview:large"/>
<meta name="author" content="VIETSAFE E&amp;C"/>
<meta property="og:title" content="PCCC cho Hệ thống Lưu trữ Pin BESS — Áp dụng NFPA 855 tại Việt Nam — VIETSAFE E&amp;C"/>
<meta property="og:description" content="Hướng dẫn thiết kế PCCC cho hệ thống lưu trữ pin BESS theo NFPA 855: phân loại EQ, phát hiện thermal runaway, hệ thống suppression và luận chứng kỹ thuật theo Luật PCCC 55/2024."/>
<meta property="og:type" content="article"/>
<meta property="og:url" content="https://www.vnsec.com.vn/kien-thuc/pccc-bess-nfpa-855.html"/>
<meta property="og:image" content="https://www.vnsec.com.vn/01-hero.jpg"/>
<meta property="article:published_time" content="2026-06-11T00:00:00+07:00"/>
<meta property="article:author" content="VIETSAFE E&C"/>
<meta property="article:section" content="Kiến thức PCCC"/>
<meta name="twitter:card" content="summary_large_image"/>
<meta name="twitter:site" content="@vietsafevn"/>
<meta name="twitter:title" content="PCCC cho Hệ thống Lưu trữ Pin BESS — Áp dụng NFPA 855 tại Việt Nam — VIETSAFE E&amp;C"/>
<meta name="twitter:description" content="Hướng dẫn thiết kế PCCC cho hệ thống lưu trữ pin BESS theo NFPA 855: phân loại EQ, phát hiện thermal runaway, hệ thống suppression và luận chứng kỹ thuật theo Luật PCCC 55/2024."/>
<meta name="twitter:image" content="https://www.vnsec.com.vn/01-hero.jpg"/>
<link rel="alternate" hreflang="vi" href="https://www.vnsec.com.vn/kien-thuc/pccc-bess-nfpa-855.html"/>
<link rel="alternate" hreflang="x-default" href="https://www.vnsec.com.vn/kien-thuc/pccc-bess-nfpa-855.html"/>
<link rel="canonical" href="https://www.vnsec.com.vn/kien-thuc/pccc-bess-nfpa-855.html"/>
<link rel="sitemap" type="application/xml" href="/sitemap.xml"/>
<link rel="preconnect" href="https://fonts.googleapis.com"/>
<link rel="preconnect" href="https://fonts.gstatic.com" crossorigin/>
<link rel="preload" as="style" href="https://fonts.googleapis.com/css2?family=Montserrat:wght@400;500;600;700;800&amp;display=swap" onload="this.onload=null;this.rel='stylesheet'"/>
<link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Montserrat:wght@400;500;600;700;800&amp;display=swap" media="print" onload="this.media='all'"/>
<noscript><link rel="stylesheet" href="https://fonts.googleapis.com/css2?family=Montserrat:wght@400;500;600;700;800&amp;display=swap"/></noscript>
<script type="application/ld+json">{"@context":"https://schema.org","@graph":[{"@type":"Article","headline":"PCCC cho Hệ thống Lưu trữ Pin BESS — Áp dụng NFPA 855 tại Việt Nam","author":{"@type":"Organization","name":"VIETSAFE E&C","url":"https://www.vnsec.com.vn/"},"publisher":{"@type":"Organization","name":"VIETSAFE E&C"},"datePublished":"2026-06-11","url":"https://www.vnsec.com.vn/kien-thuc/pccc-bess-nfpa-855.html","inLanguage":"vi"},{"@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"Trang chủ","item":"https://www.vnsec.com.vn/"},{"@type":"ListItem","position":2,"name":"Kiến thức","item":"https://www.vnsec.com.vn/kien-thuc/"},{"@type":"ListItem","position":3,"name":"PCCC BESS & NFPA 855","item":"https://www.vnsec.com.vn/kien-thuc/pccc-bess-nfpa-855.html"}]}]}</script>
<style>
html.en .vi-only{display:none!important}
html.vi .en-only{display:none!important}
.lang-sw{display:flex;border:1px solid rgba(255,255,255,0.3);border-radius:3px;overflow:hidden;font-size:11px;font-weight:700}
.lang-sw button{border:0;background:none;padding:5px 10px;cursor:pointer;color:rgba(255,255,255,0.6);transition:.2s}
.lang-sw button.on{background:#C8102E;color:#fff}
*,*::before,*::after{box-sizing:border-box;margin:0;padding:0}:root{--red:#C8102E;--dark:#1a1a1a;--text:#333}body{font-family:'Montserrat',sans-serif;color:var(--text);background:#fff;line-height:1.7}a{color:var(--red)}.site-header{background:var(--dark);padding:1rem 2rem;display:flex;align-items:center;justify-content:space-between;position:sticky;top:0;z-index:100}.logo{color:#fff;text-decoration:none;font-weight:800;font-size:1.1rem}.logo span{color:var(--red)}.nav-links{display:flex;gap:1.5rem;list-style:none}.nav-links a{color:rgba(255,255,255,0.8);text-decoration:none;font-size:0.82rem;font-weight:500}.nav-links a:hover{color:#fff}.btn-cta{background:var(--red);color:#fff;padding:0.55rem 1.2rem;border-radius:6px;text-decoration:none;font-size:0.82rem;font-weight:700}.bc-bar{background:#1a1a1a;padding:0.6rem 2rem}.bc{font-size:0.78rem;color:rgba(255,255,255,0.5);max-width:860px;margin:0 auto}.bc a{color:rgba(255,255,255,0.5);text-decoration:none}.hero{background:linear-gradient(135deg,#1a1a1a,#2d0a13);color:#fff;padding:3.5rem 2rem 3rem;text-align:center}.cat-badge{display:inline-block;background:rgba(200,16,46,0.25);border:1px solid var(--red);color:var(--red);font-size:0.7rem;font-weight:700;letter-spacing:0.12em;text-transform:uppercase;padding:0.2rem 0.8rem;border-radius:20px;margin-bottom:1rem}.ameta{font-size:0.75rem;color:rgba(255,255,255,0.5);display:flex;gap:1rem;justify-content:center;flex-wrap:wrap;margin-bottom:1rem}.hero h1{font-size:clamp(1.4rem,3vw,2.2rem);font-weight:800;line-height:1.25;max-width:800px;margin:0 auto 0.6rem}.hero .sub{font-size:0.83rem;color:rgba(255,255,255,0.55);font-style:italic}.abox{background:#fff8f8;border-left:4px solid var(--red);padding:1.25rem 1.75rem;border-radius:0 8px 8px 0;margin:2rem 0}.abox p{font-size:0.93rem;line-height:1.8;color:#444}.abody{max-width:860px;margin:0 auto;padding:3rem 2rem}.abody h2{font-size:1.2rem;font-weight:800;color:var(--dark);margin:2.5rem 0 1rem;padding-bottom:0.4rem;border-bottom:2px solid var(--red)}.abody h3{font-size:0.97rem;font-weight:700;color:var(--dark);margin:1.8rem 0 0.6rem}.abody p{margin-bottom:1rem;font-size:0.92rem;color:#444;line-height:1.8}.abody ul,.abody ol{padding-left:1.4rem;margin-bottom:1rem}.abody li{font-size:0.9rem;color:#444;line-height:1.7;margin-bottom:0.3rem}.ibox{background:#f5f5f5;border-radius:8px;padding:1.25rem 1.5rem;margin:1.5rem 0}.ibox strong{display:block;margin-bottom:0.4rem;color:var(--dark);font-size:0.82rem;text-transform:uppercase;letter-spacing:0.08em}.ctb{width:100%;border-collapse:collapse;margin:1.5rem 0;font-size:0.84rem}.ctb th{background:var(--red);color:#fff;padding:0.7rem 1rem;text-align:left;font-weight:700}.ctb td{padding:0.65rem 1rem;border-bottom:1px solid #e8e8e8;vertical-align:top}.ctb tr:nth-child(even) td{background:#fafafa}.fqs{margin-top:2.5rem}.fqi{border-bottom:1px solid #e8e8e8;padding:1.25rem 0}.fqq{font-size:0.92rem;font-weight:700;color:var(--dark);margin-bottom:0.6rem}.fqq::before{content:"Q ";color:var(--red);font-weight:800}.fqa{font-size:0.87rem;color:#555;line-height:1.8}.ctabox{background:var(--red);color:#fff;border-radius:12px;padding:2rem;text-align:center;margin:3rem 0}.ctabox h3{font-size:1.1rem;font-weight:800;margin-bottom:0.5rem}.ctabox p{font-size:0.87rem;opacity:0.9;margin-bottom:1.2rem}.btnw{background:#fff;color:var(--red);padding:0.65rem 1.8rem;border-radius:6px;text-decoration:none;font-weight:700;font-size:0.87rem}.trow{display:flex;flex-wrap:wrap;gap:0.4rem;margin:1.5rem 0}.tag{background:#f0f0f0;color:#555;font-size:0.72rem;font-weight:600;padding:0.2rem 0.65rem;border-radius:4px}.sfooter{background:#111;color:rgba(255,255,255,0.5);padding:2rem;text-align:center;font-size:0.8rem}.sfooter a{color:rgba(255,255,255,0.5)}@media(max-width:768px){.nav-links{display:none}.abody{padding:2rem 1.25rem}}</style>
<!-- Google Analytics GA4 -->
<script async src="https://www.googletagmanager.com/gtag/js?id=G-6KWXGHR56C"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());
  gtag('config', 'G-6KWXGHR56C');
</script>
</head>
<body>
<header class="site-header"><a href="/" class="logo">VIETSAFE<span>E&amp;C</span></a><nav><ul class="nav-links"><li><a href="/">Trang chủ</a></li><li><a href="/#services">Dịch vụ</a></li><li><a href="/pbd.html">PBD</a></li><li><a href="/kien-thuc/" class="active">Kiến thức</a></li><li><a href="/#contact">Liên hệ</a></li></ul></nav>
<div class="lang-sw" style="margin-right:10px"><button class="on" data-lang="vi">VI</button><button data-lang="en">EN</button></div>
<a href="/#contact" class="btn-cta">Yêu cầu tư vấn</a></header>
<div class="bc-bar"><nav class="bc"><a href="/">Trang chủ</a> › <a href="/kien-thuc/">Kiến thức</a> › <span style="color:rgba(255,255,255,0.8)">PCCC BESS & NFPA 855</span></nav></div>
<header class="hero"><div class="cat-badge">Kỹ thuật & Tiêu chuẩn</div><div class="ameta" style="margin-top:0.75rem"><span>📅 11/06/2026</span><span>⏱ 8 phút đọc</span><span>✍️ VIETSAFE E&amp;C</span></div><h1>PCCC cho Hệ thống Lưu trữ Pin BESS — Áp dụng NFPA 855 tại Việt Nam</h1>
<div class="en-only" style="background:#f8f8f8;border-left:4px solid #C8102E;padding:1.5rem 2rem;margin:1rem 0 2rem;font-family:sans-serif;font-size:0.92rem;line-height:1.8;color:#333;">
<h2 style="font-size:1.1rem;font-weight:700;margin-bottom:1rem;color:#1a1a1a;">Fire Safety for Battery Energy Storage Systems (BESS) — Applying NFPA 855 in Vietnam</h2>
<p><strong>Background:</strong> Vietnam&#8217;s current technical regulations (QCVN) do not yet specifically address battery energy storage systems (BESS). NFPA 855 (Standard for the Installation of Stationary Energy Storage Systems) is therefore the primary reference standard used by VIETSAFE E&amp;C for BESS fire protection design.</p>
<p><strong>Key concepts:</strong></p>
<ul style="padding-left:1.5rem;margin-top:0.5rem;">
<li><strong>Thermal runaway:</strong> An uncontrolled self-heating reaction in lithium-ion cells that can lead to fire or explosion even without an external ignition source. Early detection of off-gas (H₂, CO, HF) is critical.</li>
<li><strong>Energy quantity (EQ) thresholds:</strong> NFPA 855 classifies BESS installations by EQ (kWh), with thresholds determining whether a system is exempt, requires a fire compartment, or must follow full compliance requirements.</li>
<li><strong>Suppression:</strong> Water-based suppression (sprinkler or fixed deluge) remains the most widely accepted approach. Cooling to prevent thermal propagation between cells is the primary design objective — suppression of flames alone is insufficient.</li>
<li><strong>Detection:</strong> Aspirating smoke detectors (ASD/VESDA) and combustible/toxic gas detectors (H₂, CO, HF) for very early warning, combined with conventional heat and smoke detection.</li>
<li><strong>Compartmentation:</strong> Fire-rated separation, explosion relief venting, and controlled drainage are required for indoor BESS rooms per NFPA 855 §4.3 and Table 4.3.2.</li>
</ul>
<p style="margin-top:1rem;"><strong>Vietnamese regulatory gap:</strong> QCVN 06:2022/BXD covers general fire protection for buildings but does not address BESS. Applying NFPA 855 in Vietnam requires a technical justification dossier submitted to the fire authority (Cảnh sát PCCC) for approval under Art. 7 of Circular 06/2023/TT-BCA.</p>
<p style="margin-top:1rem;font-style:italic;color:#666;">Contact VIETSAFE E&amp;C for BESS fire protection design and NFPA 855 compliance consulting: <a href="mailto:info@vnsec.com.vn" style="color:#C8102E;">info@vnsec.com.vn</a></p>
</div><p class="sub">Fire Safety for BESS — NFPA 855 Application in Vietnam</p></header>
<main class="abody"><div class="abox"><p><strong>PCCC cho hệ thống lưu trữ pin BESS (Battery Energy Storage System)</strong> áp dụng tiêu chuẩn NFPA 855 kết hợp QCVN 01:2021/BCA. BESS là công trình đặc thù vì nguy cơ cháy pin lithium-ion (thermal runaway) khác hoàn toàn với cháy thông thường — yêu cầu hệ thống phát hiện nhiệt sớm, suppression chuyên dụng, và quy trình chữa cháy riêng.</p></div>
<div class="trow"><span class="tag">NFPA 855</span><span class="tag">BESS Fire Safety</span><span class="tag">Thermal Runaway</span><span class="tag">QCVN 01</span><span class="tag">Lithium-ion</span><span class="tag">ESS</span></div>
<h2>1. Tại sao BESS cần giải pháp PCCC riêng?</h2>
<p>Hệ thống lưu trữ pin BESS đang bùng nổ tại Việt Nam theo làn sóng năng lượng tái tạo. Tuy nhiên, hầu hết QCVN hiện hành <strong>không có điều khoản cụ thể</strong> cho nguy cơ cháy pin lithium-ion. Điểm nguy hiểm nhất là hiện tượng <strong>thermal runaway</strong>: một tế bào pin quá nhiệt kích hoạt tế bào kế cận, tạo chuỗi phản ứng khó dập tắt, giải phóng khí độc HF và CO ngay cả khi không có ngọn lửa nhìn thấy.</p>
<div class="ibox"><strong>📌 Thực tế sự cố</strong><p style="font-size:0.85rem;margin:0;color:#555">Nhiều vụ cháy BESS lớn (Arizona 2019, Liverpool 2021) cho thấy sprinkler thông thường không đủ kiểm soát thermal runaway — cần phát hiện nhiệt sớm và làm mát kéo dài sau sự cố.</p></div>
<h2>2. Tiêu chuẩn áp dụng cho PCCC BESS tại Việt Nam</h2>
<table class="ctb"><thead><tr><th>Tiêu chuẩn</th><th>Nội dung</th><th>Loại BESS</th></tr></thead><tbody>
<tr><td><strong>NFPA 855 (2023)</strong></td><td>Yêu cầu lắp đặt ESS tĩnh: phân khoang, ventilation, suppression, emergency response</td><td>Tất cả</td></tr>
<tr><td><strong>NFPA 13</strong></td><td>Hệ thống sprinkler tự động — mật độ phun cho buồng BESS</td><td>Container/indoor</td></tr>
<tr><td><strong>NFPA 72</strong></td><td>Hệ thống báo cháy và early-warning detection</td><td>Tất cả</td></tr>
<tr><td><strong>UL 9540A</strong></td><td>Test method cho thermal runaway fire propagation</td><td>Lithium-ion</td></tr>
<tr><td><strong>QCVN 01:2021/BCA</strong></td><td>Yêu cầu PCCC cơ bản theo pháp luật Việt Nam</td><td>Tất cả</td></tr>
</tbody></table>
<h2>3. Yêu cầu thiết kế theo NFPA 855</h2>
<h3>3.1 Phân loại và giới hạn năng lượng (EQ)</h3>
<ul><li><strong>EQ ≤ 20 kWh/buồng:</strong> miễn giảm — áp dụng hộ gia đình</li><li><strong>EQ 20–600 kWh:</strong> phân khoang, ventilation, detection và suppression theo Chương 12</li><li><strong>EQ &gt; 600 kWh:</strong> yêu cầu luận chứng kỹ thuật và phân tích rủi ro</li></ul>
<h3>3.2 Phát hiện cháy sớm — 3 lớp</h3>
<ul><li>Cảm biến nhiệt tế bào (cell-level thermal monitoring) — tích hợp trong BMS</li><li>Phát hiện khí: CO, H₂, HF — nhận biết thermal runaway từ sớm</li><li>Báo khói/nhiệt thông thường (NFPA 72) — lớp cuối cùng</li></ul>
<h3>3.3 Hệ thống suppression</h3>
<ul><li><strong>Nước phun sương (water mist):</strong> làm mát hiệu quả — phổ biến nhất</li><li><strong>Khí sạch (CO₂, FK-5-1-12):</strong> cho buồng kín nhỏ</li><li><strong>Sprinkler ESFR/CMSA:</strong> cho kho BESS lớn theo NFPA 13 + NFPA 855</li></ul>
<h2>4. Thủ tục PCCC theo Luật PCCC 55/2024</h2>
<p>Theo các bản tin gần đây, thủ tục PCCC đang được điều chỉnh theo hướng đơn giản hóa và tăng cường hậu kiểm. Trong bối cảnh đó, đối với dự án BESS, chủ đầu tư thường được khuyến nghị: (1) xây dựng hồ sơ PCCC tham chiếu NFPA 855 và QCVN liên quan; (2) lập luận chứng kỹ thuật so sánh với QCVN; (3) chuẩn bị hồ sơ để xuất trình khi cơ quan chức năng yêu cầu; (4) có kế hoạch kiểm tra định kỳ và ứng cứu khẩn cấp chuyên biệt. Quy định và thời điểm áp dụng cụ thể đề nghị tham khảo văn bản pháp luật hiện hành.</p>
<div class="fqs" itemscope itemtype="https://schema.org/FAQPage">
<h2>Câu hỏi thường gặp</h2>
<div class="fqi" itemscope itemprop="mainEntity" itemtype="https://schema.org/Question"><p class="fqq" itemprop="name">BESS lắp trên mái nhà áp dụng NFPA 855 như thế nào?</p><div class="fqa" itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer"><p itemprop="text">Theo NFPA 855 Chương 15, BESS lắp ngoài trời và trên mái cần tuân thủ khoảng cách an toàn đến lối thoát nạn và kết cấu tòa nhà. Tại Việt Nam cần lập luận chứng kỹ thuật theo Luật PCCC 55/2024 để cơ quan thẩm định xem xét nếu có yêu cầu.</p></div></div>
<div class="fqi" itemscope itemprop="mainEntity" itemtype="https://schema.org/Question"><p class="fqq" itemprop="name">Thermal runaway khác cháy thông thường như thế nào?</p><div class="fqa" itemscope itemprop="acceptedAnswer" itemtype="https://schema.org/Answer"><p itemprop="text">Thermal runaway là phản ứng nhiệt hóa học tự duy trì trong tế bào pin, tạo nhiệt, khí độc HF, CO và ngọn lửa ngay cả không có oxy. Cần làm mát liên tục nhiều giờ để ngăn lan dây chuyền, lực lượng chữa cháy cần SCBA đặc biệt.</p></div></div>
</div>
<div class="srcbox" style="margin:1.5rem 0;padding:1rem 1.2rem;border-left:3px solid #c0392b;background:#faf6f6;font-size:0.9rem;line-height:1.6"><p style="font-weight:600;margin-bottom:0.5rem">Tổng hợp từ các nguồn:</p><ul style="margin:0;padding-left:1.2rem"><li>Tiêu chuẩn NFPA 855, NFPA 850 về hệ thống lưu trữ năng lượng (BESS) và QCVN liên quan.</li><li>Cổng Thông tin điện tử Chính phủ — quy định về thủ tục PCCC: <a href="https://vanban.chinhphu.vn" target="_blank" rel="noopener">vanban.chinhphu.vn</a></li><li>Báo Tuổi Trẻ: <a href="https://tuoitre.vn" target="_blank" rel="noopener">tuoitre.vn</a>; Báo Thanh Niên: <a href="https://thanhnien.vn" target="_blank" rel="noopener">thanhnien.vn</a></li></ul><p style="margin-top:0.5rem;font-style:italic;color:#666">Nội dung mang tính tham khảo kỹ thuật, không thay thế cho tư vấn pháp lý chính thức. Đề nghị tham khảo văn bản pháp luật hiện hành và hướng dẫn của cơ quan chức năng.</p></div>
<div class="ctabox"><h3>Cần tư vấn PCCC chuyên sâu?</h3><p>Đội ngũ kỹ sư VIETSAFE E&amp;C hỗ trợ từ luận chứng kỹ thuật đến mô phỏng và hồ sơ.</p><a href="/#contact" class="btnw">Liên hệ ngay →</a></div></main>
<footer class="sfooter"><p><strong style="color:#fff">VIETSAFE E&amp;C</strong> — Tư vấn &amp; Thiết kế An toàn PCCC</p><p style="margin-top:0.4rem"><a href="/">Trang chủ</a> · <a href="/pbd.html">Dịch vụ PBD</a> · <a href="/kien-thuc/">Kiến thức</a> · <a href="/#contact">Liên hệ</a></p><p style="margin-top:0.3rem;font-size:0.72rem;color:rgba(255,255,255,0.25)">© 2025 VIETSAFE E&amp;C · YOUR SAFETY – OUR SUCCESS</p></footer>

<script>
(function(){
  var lang=localStorage.getItem('lang')||'vi';
  document.documentElement.className=lang;
  document.documentElement.lang=lang;
  document.querySelectorAll('.lang-sw button').forEach(function(b){
    b.classList.toggle('on',b.dataset.lang===lang);
    b.onclick=function(){
      lang=b.dataset.lang;
      localStorage.setItem('lang',lang);
      document.documentElement.className=lang;
      document.documentElement.lang=lang;
      document.querySelectorAll('.lang-sw button').forEach(function(x){x.classList.toggle('on',x.dataset.lang===lang);});
      document.querySelectorAll('[data-vi]').forEach(function(el){el.textContent=lang==='en'?el.dataset.en:el.dataset.vi;});
    };
  });
  if(lang==='en') document.querySelectorAll('[data-vi]').forEach(function(el){el.textContent=el.dataset.en;});
})();
</script>

</body>
</html>
